<GROUP>,,,
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7517,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7518,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7523,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
752A,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
752B,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7540,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7541,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7542,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7543,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7544,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7545,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7546,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7550,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7551,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
7552,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
75FD,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
75FE,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
75FF,"System error 
* The OS of the QJ71MB91 detected a fault.","Take the following steps:
* Check if the power supply module, programmable controller CPU and QJ71MB91 are correctly mounted on the base unit.
* Confirm that the system is operated within the general specifications of the programmable controller CPU.
* Check if the power capacity is sufficient. 
* A probable cause is a hardware error.Check if the programmable controller CPU, base unit and QJ71MB91 are normal referring to the manual for each module.Or, replace any of the modules to check the operation.
* If the above does not solve the problem, please consult your local Mitsubishi system service center or representative, explaining a detailed description of the error occurrence, the GX Developer project and/or the error code."
</ERRCODE>,,
